{"metrics":[{"Bias":2.1086,"NRMSE":0.3138,"Peak_exp":48.452,"Peak_rel_err":0.2539,"Peak_sim":60.754,"Peak_time_err_s":10.0,"RMSE":3.6898,"Rel_bias":0.1793,"Sensor":"Plume Impingement Temperature","Signal_mean":11.758,"Simulation":"hep_160_075_ysmatched","Unit":"\u00b0C","Within_2sigma":0.561,"fds_column":"TC_Ceiling_F1","instrument":"TC ceiling","measured_column":"T_ceiling_F1_C","n_cond":841,"n_valid":7,"room":"F1","series":"Hep_160_075","z":null},{"Bias":0.4427,"NRMSE":0.3706,"Peak_exp":1.957,"Peak_rel_err":0.2566,"Peak_sim":2.4591,"Peak_time_err_s":34.0,"RMSE":0.5369,"Rel_bias":0.3056,"Sensor":"Temp. Tree 1 (0.6 m)","Signal_mean":1.4487,"Simulation":"hep_160_075_ysmatched","Unit":"\u00b0C","Within_2sigma":0.413,"fds_column":"TC_F1_0_6","instrument":"TC","measured_column":"T_F1_z0.6_C","n_cond":184,"n_valid":7,"room":"F1","series":"Hep_160_075","z":0.6},{"Bias":1.1058,"NRMSE":0.6339,"Peak_exp":5.3277,"Peak_rel_err":0.6896,"Peak_sim":9.0015,"Peak_time_err_s":3.0,"RMSE":1.2694,"Rel_bias":0.5522,"Sensor":"Temp. Tree 1 (1.2 m)","Signal_mean":2.0024,"Simulation":"hep_160_075_ysmatched","Unit":"\u00b0C","Within_2sigma":0.046,"fds_column":"TC_F1_1_2","instrument":"TC","measured_column":"T_F1_z1.2_C","n_cond":737,"n_valid":7,"room":"F1","series":"Hep_160_075","z":1.2},{"Bias":1.624,"NRMSE":0.4184,"Peak_exp":22.594,"Peak_rel_err":0.2812,"Peak_sim":28.946,"Peak_time_err_s":12.0,"RMSE":2.4827,"Rel_bias":0.2737,"Sensor":"Temp. Tree 1 (1.6 m)","Signal_mean":5.9344,"Simulation":"hep_160_075_ysmatched","Unit":"\u00b0C","Within_2sigma":0.048,"fds_column":"TC_F1_1_6","instrument":"TC","measured_column":"T_F1_z1.6_C","n_cond":841,"n_valid":7,"room":"F1","series":"Hep_160_075","z":1.6},{"Bias":1.4418,"NRMSE":0.2485,"Peak_exp":25.876,"Peak_rel_err":0.162,"Peak_sim":30.068,"Peak_time_err_s":11.0,"RMSE":1.8003,"Rel_bias":0.199,"Sensor":"Temp. Tree 1 (1.8 m)","Signal_mean":7.2446,"Simulation":"hep_160_075_ysmatched","Unit":"\u00b0C","Within_2sigma":0.1,"fds_column":"TC_F1_1_8","instrument":"TC","measured_column":"T_F1_z1.8_C","n_cond":841,"n_valid":7,"room":"F1","series":"Hep_160_075","z":1.8},{"Bias":1.3681,"NRMSE":0.203,"Peak_exp":26.709,"Peak_rel_err":0.1289,"Peak_sim":30.153,"Peak_time_err_s":14.0,"RMSE":1.5938,"Rel_bias":0.1743,"Sensor":"Temp. Tree 1 (2.0 m)","Signal_mean":7.8497,"Simulation":"hep_160_075_ysmatched","Unit":"\u00b0C","Within_2sigma":0.162,"fds_column":"TC_F1_2_0","instrument":"TC","measured_column":"T_F1_z2.0_C","n_cond":841,"n_valid":7,"room":"F1","series":"Hep_160_075","z":2.0},{"Bias":1.3774,"NRMSE":0.2137,"Peak_exp":26.141,"Peak_rel_err":0.1695,"Peak_sim":30.572,"Peak_time_err_s":14.0,"RMSE":1.7683,"Rel_bias":0.1665,"Sensor":"Temp. Tree 1 (2.2 m)","Signal_mean":8.2733,"Simulation":"hep_160_075_ysmatched","Unit":"\u00b0C","Within_2sigma":0.124,"fds_column":"TC_F1_2_2","instrument":"TC","measured_column":"T_F1_z2.2_C","n_cond":841,"n_valid":7,"room":"F1","series":"Hep_160_075","z":2.2},{"Bias":1.0754,"NRMSE":0.1839,"Peak_exp":28.184,"Peak_rel_err":0.092,"Peak_sim":30.776,"Peak_time_err_s":16.0,"RMSE":1.6039,"Rel_bias":0.1233,"Sensor":"Temp. Tree 1 (2.4 m)","Signal_mean":8.7218,"Simulation":"hep_160_075_ysmatched","Unit":"\u00b0C","Within_2sigma":0.337,"fds_column":"TC_F1_2_4","instrument":"TC","measured_column":"T_F1_z2.4_C","n_cond":841,"n_valid":7,"room":"F1","series":"Hep_160_075","z":2.4},{"Bias":1.4712,"NRMSE":0.2215,"Peak_exp":27.847,"Peak_rel_err":0.1842,"Peak_sim":32.977,"Peak_time_err_s":4.0,"RMSE":1.8684,"Rel_bias":0.1744,"Sensor":"Temp. Tree 1 (2.5 m)","Signal_mean":8.4336,"Simulation":"hep_160_075_ysmatched","Unit":"\u00b0C","Within_2sigma":0.146,"fds_column":"TC_F1_2_5","instrument":"TC","measured_column":"T_F1_z2.5_C","n_cond":841,"n_valid":7,"room":"F1","series":"Hep_160_075","z":2.5},{"Bias":null,"NRMSE":null,"Peak_exp":0.2333,"Peak_rel_err":null,"Peak_sim":0.981,"Peak_time_err_s":null,"RMSE":null,"Rel_bias":null,"Sensor":"Temp. Tree 2 (0.6 m)","Signal_mean":null,"Simulation":"hep_160_075_ysmatched","Unit":"\u00b0C","Within_2sigma":null,"fds_column":"TC_F2_0_6","instrument":"TC","measured_column":"T_F2_z0.6_C","n_cond":0,"n_valid":6,"room":"F2","series":"Hep_160_075","z":0.6},{"Bias":2.1058,"NRMSE":1.6476,"Peak_exp":1.9667,"Peak_rel_err":1.5647,"Peak_sim":5.044,"Peak_time_err_s":4.0,"RMSE":2.1722,"Rel_bias":1.5973,"Sensor":"Temp. Tree 2 (1.2 m)","Signal_mean":1.3184,"Simulation":"hep_160_075_ysmatched","Unit":"\u00b0C","Within_2sigma":0.0,"fds_column":"TC_F2_1_2","instrument":"TC","measured_column":"T_F2_z1.2_C","n_cond":316,"n_valid":6,"room":"F2","series":"Hep_160_075","z":1.2},{"Bias":1.1215,"NRMSE":0.5817,"Peak_exp":5.3333,"Peak_rel_err":0.6088,"Peak_sim":8.5805,"Peak_time_err_s":-11.0,"RMSE":1.4868,"Rel_bias":0.4388,"Sensor":"Temp. Tree 2 (1.6 m)","Signal_mean":2.556,"Simulation":"hep_160_075_ysmatched","Unit":"\u00b0C","Within_2sigma":0.028,"fds_column":"TC_F2_1_6","instrument":"TC","measured_column":"T_F2_z1.6_C","n_cond":712,"n_valid":6,"room":"F2","series":"Hep_160_075","z":1.6},{"Bias":0.6597,"NRMSE":0.2482,"Peak_exp":8.3,"Peak_rel_err":0.1997,"Peak_sim":9.9571,"Peak_time_err_s":11.0,"RMSE":0.8246,"Rel_bias":0.1985,"Sensor":"Temp. Tree 2 (1.8 m)","Signal_mean":3.3227,"Simulation":"hep_160_075_ysmatched","Unit":"\u00b0C","Within_2sigma":0.132,"fds_column":"TC_F2_1_8","instrument":"TC","measured_column":"T_F2_z1.8_C","n_cond":745,"n_valid":6,"room":"F2","series":"Hep_160_075","z":1.8},{"Bias":0.5189,"NRMSE":0.1898,"Peak_exp":9.189,"Peak_rel_err":0.2106,"Peak_sim":11.124,"Peak_time_err_s":7.0,"RMSE":0.679,"Rel_bias":0.1451,"Sensor":"Temp. Tree 2 (2.0 m)","Signal_mean":3.5769,"Simulation":"hep_160_075_ysmatched","Unit":"\u00b0C","Within_2sigma":0.11,"fds_column":"TC_F2_2_0","instrument":"TC","measured_column":"T_F2_z2.0_C","n_cond":810,"n_valid":7,"room":"F2","series":"Hep_160_075","z":2.0},{"Bias":0.4718,"NRMSE":0.2456,"Peak_exp":8.7532,"Peak_rel_err":0.3269,"Peak_sim":11.614,"Peak_time_err_s":12.0,"RMSE":0.9662,"Rel_bias":0.1199,"Sensor":"Temp. Tree 2 (2.2 m)","Signal_mean":3.9336,"Simulation":"hep_160_075_ysmatched","Unit":"\u00b0C","Within_2sigma":0.741,"fds_column":"TC_F2_2_2","instrument":"TC","measured_column":"T_F2_z2.2_C","n_cond":819,"n_valid":7,"room":"F2","series":"Hep_160_075","z":2.2},{"Bias":0.1147,"NRMSE":0.1513,"Peak_exp":11.493,"Peak_rel_err":0.1421,"Peak_sim":13.125,"Peak_time_err_s":3.0,"RMSE":0.715,"Rel_bias":0.0243,"Sensor":"Temp. Tree 2 (2.4 m)","Signal_mean":4.7262,"Simulation":"hep_160_075_ysmatched","Unit":"\u00b0C","Within_2sigma":0.816,"fds_column":"TC_F2_2_4","instrument":"TC","measured_column":"T_F2_z2.4_C","n_cond":841,"n_valid":7,"room":"F2","series":"Hep_160_075","z":2.4},{"Bias":0.8037,"NRMSE":0.3514,"Peak_exp":12.463,"Peak_rel_err":0.3824,"Peak_sim":17.229,"Peak_time_err_s":-2.0,"RMSE":1.6919,"Rel_bias":0.1669,"Sensor":"Temp. Tree 2 (2.5 m)","Signal_mean":4.8152,"Simulation":"hep_160_075_ysmatched","Unit":"\u00b0C","Within_2sigma":0.697,"fds_column":"TC_F2_2_5","instrument":"TC","measured_column":"T_F2_z2.5_C","n_cond":841,"n_valid":7,"room":"F2","series":"Hep_160_075","z":2.5},{"Bias":0.1132,"NRMSE":1.2157,"Peak_exp":0.1742,"Peak_rel_err":0.6331,"Peak_sim":0.2844,"Peak_time_err_s":199.0,"RMSE":0.1232,"Rel_bias":1.1171,"Sensor":"Extinction coefficient F2 LEM 1.5 m","Signal_mean":0.1013,"Simulation":"hep_160_075_ysmatched","Unit":"1/m","Within_2sigma":0.121,"fds_column":"LEM_LOS_F2_1_5_k","instrument":"LEM","measured_column":"k_LEM1_F2_z1.5_638nm_per_m","n_cond":782,"n_valid":3,"room":"F2","series":"Hep_160_075","z":1.5},{"Bias":0.028,"NRMSE":0.1986,"Peak_exp":0.3013,"Peak_rel_err":0.0482,"Peak_sim":0.3158,"Peak_time_err_s":-31.0,"RMSE":0.036,"Rel_bias":0.1546,"Sensor":"Extinction coefficient F2 LEM 1.9 m","Signal_mean":0.1811,"Simulation":"hep_160_075_ysmatched","Unit":"1/m","Within_2sigma":0.882,"fds_column":"LEM_LOS_F2_1_9_k","instrument":"LEM","measured_column":"k_LEM1_F2_z1.9_638nm_per_m","n_cond":812,"n_valid":2,"room":"F2","series":"Hep_160_075","z":1.9},{"Bias":0.0154,"NRMSE":0.1367,"Peak_exp":0.3,"Peak_rel_err":0.0294,"Peak_sim":0.3088,"Peak_time_err_s":-62.0,"RMSE":0.026,"Rel_bias":0.081,"Sensor":"Extinction coefficient F2 LEM 2.1 m","Signal_mean":0.19,"Simulation":"hep_160_075_ysmatched","Unit":"1/m","Within_2sigma":0.947,"fds_column":"LEM_LOS_F2_2_1_k","instrument":"LEM","measured_column":"k_LEM1_F2_z2.1_638nm_per_m","n_cond":825,"n_valid":2,"room":"F2","series":"Hep_160_075","z":2.1},{"Bias":0.0149,"NRMSE":0.1722,"Peak_exp":0.1626,"Peak_rel_err":null,"Peak_sim":0.1849,"Peak_time_err_s":null,"RMSE":0.0242,"Rel_bias":0.1059,"Sensor":"Extinction coefficient F3 LEM 2.3 m","Signal_mean":0.1408,"Simulation":"hep_160_075_ysmatched","Unit":"1/m","Within_2sigma":1.0,"fds_column":"LEM_LOS_F3_2_3_k","instrument":"LEM","measured_column":"k_LEM2_F3_z2.3_638nm_per_m","n_cond":744,"n_valid":7,"room":"F3","series":"Hep_160_075","z":2.3},{"Bias":0.0022,"NRMSE":0.0747,"Peak_exp":0.3203,"Peak_rel_err":-0.0312,"Peak_sim":0.3104,"Peak_time_err_s":-31.0,"RMSE":0.0159,"Rel_bias":0.0105,"Sensor":"Extinction coefficient F2 LEM 2.3 m","Signal_mean":0.2129,"Simulation":"hep_160_075_ysmatched","Unit":"1/m","Within_2sigma":0.996,"fds_column":"LEM_LOS_F2_2_3_k","instrument":"LEM","measured_column":"k_LEM3_F2_z2.3_638nm_per_m","n_cond":838,"n_valid":7,"room":"F2","series":"Hep_160_075","z":2.3},{"Bias":0.0902,"NRMSE":0.3635,"Peak_exp":0.4604,"Peak_rel_err":0.135,"Peak_sim":0.5226,"Peak_time_err_s":16.0,"RMSE":0.1044,"Rel_bias":0.3141,"Sensor":"Extinction coefficient F1 LEM 2.3 m","Signal_mean":0.2872,"Simulation":"hep_160_075_ysmatched","Unit":"1/m","Within_2sigma":0.364,"fds_column":"LEM_LOS_F1_2_3_k","instrument":"LEM","measured_column":"k_LEM4_F1_z2.3_638nm_per_m","n_cond":841,"n_valid":7,"room":"F1","series":"Hep_160_075","z":2.3},{"Bias":0.0934,"NRMSE":0.3736,"Peak_exp":0.4499,"Peak_rel_err":0.1603,"Peak_sim":0.522,"Peak_time_err_s":20.0,"RMSE":0.1053,"Rel_bias":0.3314,"Sensor":"Extinction coefficient F1 SICK 2.3 m","Signal_mean":0.2819,"Simulation":"hep_160_075_ysmatched","Unit":"1/m","Within_2sigma":0.32,"fds_column":"SICK_LOS_F1_k","instrument":"SICK","measured_column":"k_SICK_F1_z2.3_638nm_per_m","n_cond":841,"n_valid":3,"room":"F1","series":"Hep_160_075","z":2.3},{"Bias":0.022,"NRMSE":0.1506,"Peak_exp":0.3227,"Peak_rel_err":0.0207,"Peak_sim":0.3294,"Peak_time_err_s":61.0,"RMSE":0.0318,"Rel_bias":0.104,"Sensor":"Extinction coefficient F2 SICK 2.3 m","Signal_mean":0.2113,"Simulation":"hep_160_075_ysmatched","Unit":"1/m","Within_2sigma":0.951,"fds_column":"SICK_LOS_F2_k","instrument":"SICK","measured_column":"k_SICK_F2_z2.3_638nm_per_m","n_cond":839,"n_valid":2,"room":"F2","series":"Hep_160_075","z":2.3},{"Bias":0.02,"NRMSE":0.2062,"Peak_exp":0.1637,"Peak_rel_err":null,"Peak_sim":0.1827,"Peak_time_err_s":null,"RMSE":0.0283,"Rel_bias":0.1462,"Sensor":"Extinction coefficient F3 SICK 2.3 m","Signal_mean":0.1371,"Simulation":"hep_160_075_ysmatched","Unit":"1/m","Within_2sigma":1.0,"fds_column":"SICK_LOS_F3_k","instrument":"SICK","measured_column":"k_SICK_F3_z2.3_638nm_per_m","n_cond":744,"n_valid":2,"room":"F3","series":"Hep_160_075","z":2.3},{"Bias":2.9436,"NRMSE":0.267,"Peak_exp":50.93,"Peak_rel_err":0.1752,"Peak_sim":59.853,"Peak_time_err_s":5.0,"RMSE":4.3122,"Rel_bias":0.1822,"Sensor":"Plume Impingement Temperature","Signal_mean":16.152,"Simulation":"hep_160_150_ysmatched","Unit":"\u00b0C","Within_2sigma":0.23,"fds_column":"TC_Ceiling_F1","instrument":"TC ceiling","measured_column":"T_ceiling_F1_C","n_cond":1141,"n_valid":3,"room":"F1","series":"Hep_160_150","z":null},{"Bias":0.8664,"NRMSE":0.5449,"Peak_exp":2.9789,"Peak_rel_err":0.5672,"Peak_sim":4.6685,"Peak_time_err_s":20.0,"RMSE":0.9716,"Rel_bias":0.4859,"Sensor":"Temp. Tree 1 (0.6 m)","Signal_mean":1.7832,"Simulation":"hep_160_150_ysmatched","Unit":"\u00b0C","Within_2sigma":0.118,"fds_column":"TC_F1_0_6","instrument":"TC","measured_column":"T_F1_z0.6_C","n_cond":1014,"n_valid":3,"room":"F1","series":"Hep_160_150","z":0.6},{"Bias":1.9136,"NRMSE":0.6707,"Peak_exp":11.929,"Peak_rel_err":0.5156,"Peak_sim":18.08,"Peak_time_err_s":14.0,"RMSE":2.4241,"Rel_bias":0.5295,"Sensor":"Temp. Tree 1 (1.2 m)","Signal_mean":3.6141,"Simulation":"hep_160_150_ysmatched","Unit":"\u00b0C","Within_2sigma":0.042,"fds_column":"TC_F1_1_2","instrument":"TC","measured_column":"T_F1_z1.2_C","n_cond":1141,"n_valid":3,"room":"F1","series":"Hep_160_150","z":1.2},{"Bias":2.2227,"NRMSE":0.331,"Peak_exp":28.09,"Peak_rel_err":0.2183,"Peak_sim":34.222,"Peak_time_err_s":-18.0,"RMSE":2.9395,"Rel_bias":0.2503,"Sensor":"Temp. Tree 1 (1.6 m)","Signal_mean":8.8804,"Simulation":"hep_160_150_ysmatched","Unit":"\u00b0C","Within_2sigma":0.024,"fds_column":"TC_F1_1_6","instrument":"TC","measured_column":"T_F1_z1.6_C","n_cond":1141,"n_valid":3,"room":"F1","series":"Hep_160_150","z":1.6},{"Bias":2.0055,"NRMSE":0.2298,"Peak_exp":30.964,"Peak_rel_err":0.1429,"Peak_sim":35.388,"Peak_time_err_s":-12.0,"RMSE":2.3157,"Rel_bias":0.199,"Sensor":"Temp. Tree 1 (1.8 m)","Signal_mean":10.077,"Simulation":"hep_160_150_ysmatched","Unit":"\u00b0C","Within_2sigma":0.074,"fds_column":"TC_F1_1_8","instrument":"TC","measured_column":"T_F1_z1.8_C","n_cond":1141,"n_valid":3,"room":"F1","series":"Hep_160_150","z":1.8},{"Bias":2.1409,"NRMSE":0.2234,"Peak_exp":31.956,"Peak_rel_err":0.1317,"Peak_sim":36.164,"Peak_time_err_s":11.0,"RMSE":2.3563,"Rel_bias":0.2029,"Sensor":"Temp. Tree 1 (2.0 m)","Signal_mean":10.549,"Simulation":"hep_160_150_ysmatched","Unit":"\u00b0C","Within_2sigma":0.09,"fds_column":"TC_F1_2_0","instrument":"TC","measured_column":"T_F1_z2.0_C","n_cond":1141,"n_valid":3,"room":"F1","series":"Hep_160_150","z":2.0},{"Bias":2.0103,"NRMSE":0.2071,"Peak_exp":32.085,"Peak_rel_err":0.1639,"Peak_sim":37.342,"Peak_time_err_s":15.0,"RMSE":2.2906,"Rel_bias":0.1818,"Sensor":"Temp. Tree 1 (2.2 m)","Signal_mean":11.061,"Simulation":"hep_160_150_ysmatched","Unit":"\u00b0C","Within_2sigma":0.082,"fds_column":"TC_F1_2_2","instrument":"TC","measured_column":"T_F1_z2.2_C","n_cond":1141,"n_valid":3,"room":"F1","series":"Hep_160_150","z":2.2},{"Bias":1.5175,"NRMSE":0.168,"Peak_exp":33.859,"Peak_rel_err":0.1368,"Peak_sim":38.49,"Peak_time_err_s":10.0,"RMSE":1.9871,"Rel_bias":0.1283,"Sensor":"Temp. Tree 1 (2.4 m)","Signal_mean":11.826,"Simulation":"hep_160_150_ysmatched","Unit":"\u00b0C","Within_2sigma":0.36,"fds_column":"TC_F1_2_4","instrument":"TC","measured_column":"T_F1_z2.4_C","n_cond":1141,"n_valid":3,"room":"F1","series":"Hep_160_150","z":2.4},{"Bias":2.2252,"NRMSE":0.2316,"Peak_exp":33.432,"Peak_rel_err":0.1849,"Peak_sim":39.613,"Peak_time_err_s":6.0,"RMSE":2.6474,"Rel_bias":0.1947,"Sensor":"Temp. Tree 1 (2.5 m)","Signal_mean":11.431,"Simulation":"hep_160_150_ysmatched","Unit":"\u00b0C","Within_2sigma":0.024,"fds_column":"TC_F1_2_5","instrument":"TC","measured_column":"T_F1_z2.5_C","n_cond":1141,"n_valid":3,"room":"F1","series":"Hep_160_150","z":2.5},{"Bias":null,"NRMSE":null,"Peak_exp":0.85,"Peak_rel_err":1.9852,"Peak_sim":2.5374,"Peak_time_err_s":0.0,"RMSE":null,"Rel_bias":null,"Sensor":"Temp. Tree 2 (0.6 m)","Signal_mean":null,"Simulation":"hep_160_150_ysmatched","Unit":"\u00b0C","Within_2sigma":null,"fds_column":"TC_F2_0_6","instrument":"TC","measured_column":"T_F2_z0.6_C","n_cond":0,"n_valid":2,"room":"F2","series":"Hep_160_150","z":0.6},{"Bias":1.7792,"NRMSE":0.9555,"Peak_exp":5.7,"Peak_rel_err":0.8297,"Peak_sim":10.429,"Peak_time_err_s":1.0,"RMSE":2.2706,"Rel_bias":0.7487,"Sensor":"Temp. Tree 2 (1.2 m)","Signal_mean":2.3765,"Simulation":"hep_160_150_ysmatched","Unit":"\u00b0C","Within_2sigma":0.0,"fds_column":"TC_F2_1_2","instrument":"TC","measured_column":"T_F2_z1.2_C","n_cond":1033,"n_valid":2,"room":"F2","series":"Hep_160_150","z":1.2},{"Bias":1.2477,"NRMSE":0.5803,"Peak_exp":8.5,"Peak_rel_err":0.6336,"Peak_sim":13.886,"Peak_time_err_s":6.0,"RMSE":2.3883,"Rel_bias":0.3031,"Sensor":"Temp. Tree 2 (1.6 m)","Signal_mean":4.1159,"Simulation":"hep_160_150_ysmatched","Unit":"\u00b0C","Within_2sigma":0.625,"fds_column":"TC_F2_1_6","instrument":"TC","measured_column":"T_F2_z1.6_C","n_cond":1069,"n_valid":2,"room":"F2","series":"Hep_160_150","z":1.6},{"Bias":0.7812,"NRMSE":0.2081,"Peak_exp":13.35,"Peak_rel_err":0.1051,"Peak_sim":14.753,"Peak_time_err_s":20.0,"RMSE":1.0136,"Rel_bias":0.1604,"Sensor":"Temp. Tree 2 (1.8 m)","Signal_mean":4.8699,"Simulation":"hep_160_150_ysmatched","Unit":"\u00b0C","Within_2sigma":0.195,"fds_column":"TC_F2_1_8","instrument":"TC","measured_column":"T_F2_z1.8_C","n_cond":1107,"n_valid":2,"room":"F2","series":"Hep_160_150","z":1.8},{"Bias":0.8303,"NRMSE":0.198,"Peak_exp":14.077,"Peak_rel_err":0.1514,"Peak_sim":16.209,"Peak_time_err_s":5.0,"RMSE":1.0327,"Rel_bias":0.1592,"Sensor":"Temp. Tree 2 (2.0 m)","Signal_mean":5.2164,"Simulation":"hep_160_150_ysmatched","Unit":"\u00b0C","Within_2sigma":0.072,"fds_column":"TC_F2_2_0","instrument":"TC","measured_column":"T_F2_z2.0_C","n_cond":1110,"n_valid":3,"room":"F2","series":"Hep_160_150","z":2.0},{"Bias":0.7089,"NRMSE":0.2415,"Peak_exp":13.358,"Peak_rel_err":0.3364,"Peak_sim":17.851,"Peak_time_err_s":1.0,"RMSE":1.3796,"Rel_bias":0.1241,"Sensor":"Temp. Tree 2 (2.2 m)","Signal_mean":5.7125,"Simulation":"hep_160_150_ysmatched","Unit":"\u00b0C","Within_2sigma":0.716,"fds_column":"TC_F2_2_2","instrument":"TC","measured_column":"T_F2_z2.2_C","n_cond":1119,"n_valid":3,"room":"F2","series":"Hep_160_150","z":2.2},{"Bias":0.4948,"NRMSE":0.1789,"Peak_exp":16.721,"Peak_rel_err":0.2158,"Peak_sim":20.329,"Peak_time_err_s":-2.0,"RMSE":1.1877,"Rel_bias":0.0745,"Sensor":"Temp. Tree 2 (2.4 m)","Signal_mean":6.6378,"Simulation":"hep_160_150_ysmatched","Unit":"\u00b0C","Within_2sigma":0.776,"fds_column":"TC_F2_2_4","instrument":"TC","measured_column":"T_F2_z2.4_C","n_cond":1141,"n_valid":3,"room":"F2","series":"Hep_160_150","z":2.4},{"Bias":1.1427,"NRMSE":0.3053,"Peak_exp":17.912,"Peak_rel_err":0.3126,"Peak_sim":23.513,"Peak_time_err_s":-9.0,"RMSE":2.1388,"Rel_bias":0.1631,"Sensor":"Temp. Tree 2 (2.5 m)","Signal_mean":7.0057,"Simulation":"hep_160_150_ysmatched","Unit":"\u00b0C","Within_2sigma":0.701,"fds_column":"TC_F2_2_5","instrument":"TC","measured_column":"T_F2_z2.5_C","n_cond":1141,"n_valid":3,"room":"F2","series":"Hep_160_150","z":2.5},{"Bias":0.11,"NRMSE":0.4609,"Peak_exp":0.5133,"Peak_rel_err":0.0995,"Peak_sim":0.5644,"Peak_time_err_s":12.0,"RMSE":0.1331,"Rel_bias":0.381,"Sensor":"Extinction coefficient F2 LEM 1.5 m","Signal_mean":0.2887,"Simulation":"hep_160_150_ysmatched","Unit":"1/m","Within_2sigma":0.437,"fds_column":"LEM_LOS_F2_1_5_k","instrument":"LEM","measured_column":"k_LEM1_F2_z1.5_638nm_per_m","n_cond":1077,"n_valid":3,"room":"F2","series":"Hep_160_150","z":1.5},{"Bias":0.0217,"NRMSE":0.0997,"Peak_exp":0.4215,"Peak_rel_err":0.0515,"Peak_sim":0.4433,"Peak_time_err_s":50.0,"RMSE":0.0322,"Rel_bias":0.0672,"Sensor":"Extinction coefficient F3 LEM 2.3 m","Signal_mean":0.323,"Simulation":"hep_160_150_ysmatched","Unit":"1/m","Within_2sigma":0.949,"fds_column":"LEM_LOS_F3_2_3_k","instrument":"LEM","measured_column":"k_LEM2_F3_z2.3_638nm_per_m","n_cond":1044,"n_valid":3,"room":"F3","series":"Hep_160_150","z":2.3},{"Bias":0.0223,"NRMSE":0.0913,"Peak_exp":0.5979,"Peak_rel_err":-0.0175,"Peak_sim":0.5875,"Peak_time_err_s":-52.0,"RMSE":0.0348,"Rel_bias":0.0585,"Sensor":"Extinction coefficient F2 LEM 2.3 m","Signal_mean":0.3815,"Simulation":"hep_160_150_ysmatched","Unit":"1/m","Within_2sigma":0.829,"fds_column":"LEM_LOS_F2_2_3_k","instrument":"LEM","measured_column":"k_LEM3_F2_z2.3_638nm_per_m","n_cond":1133,"n_valid":3,"room":"F2","series":"Hep_160_150","z":2.3},{"Bias":0.0855,"NRMSE":0.2287,"Peak_exp":0.7047,"Peak_rel_err":0.0624,"Peak_sim":0.7487,"Peak_time_err_s":-4.0,"RMSE":0.1012,"Rel_bias":0.1933,"Sensor":"Extinction coefficient F1 LEM 2.3 m","Signal_mean":0.4426,"Simulation":"hep_160_150_ysmatched","Unit":"1/m","Within_2sigma":0.382,"fds_column":"LEM_LOS_F1_2_3_k","instrument":"LEM","measured_column":"k_LEM4_F1_z2.3_638nm_per_m","n_cond":1141,"n_valid":3,"room":"F1","series":"Hep_160_150","z":2.3},{"Bias":0.0164,"NRMSE":0.0624,"Peak_exp":0.5877,"Peak_rel_err":0.006,"Peak_sim":0.5912,"Peak_time_err_s":-30.0,"RMSE":0.0239,"Rel_bias":0.0428,"Sensor":"Extinction coefficient F2 SICK 2.3 m","Signal_mean":0.3834,"Simulation":"hep_160_150_ysmatched","Unit":"1/m","Within_2sigma":0.981,"fds_column":"SICK_LOS_F2_k","instrument":"SICK","measured_column":"k_SICK_F2_z2.3_638nm_per_m","n_cond":1133,"n_valid":2,"room":"F2","series":"Hep_160_150","z":2.3},{"Bias":4.6166,"NRMSE":0.2598,"Peak_exp":99.609,"Peak_rel_err":0.2212,"Peak_sim":121.65,"Peak_time_err_s":-2.0,"RMSE":6.9849,"Rel_bias":0.1717,"Sensor":"Plume Impingement Temperature","Signal_mean":26.885,"Simulation":"hep_220_300_ysmatched","Unit":"\u00b0C","Within_2sigma":0.185,"fds_column":"TC_Ceiling_F1","instrument":"TC ceiling","measured_column":"T_ceiling_F1_C","n_cond":1141,"n_valid":4,"room":"F1","series":"Hep_220_300","z":null},{"Bias":1.6712,"NRMSE":0.5451,"Peak_exp":6.0222,"Peak_rel_err":0.6279,"Peak_sim":9.8035,"Peak_time_err_s":18.0,"RMSE":1.8425,"Rel_bias":0.4944,"Sensor":"Temp. Tree 1 (0.6 m)","Signal_mean":3.3805,"Simulation":"hep_220_300_ysmatched","Unit":"\u00b0C","Within_2sigma":0.076,"fds_column":"TC_F1_0_6","instrument":"TC","measured_column":"T_F1_z0.6_C","n_cond":1141,"n_valid":4,"room":"F1","series":"Hep_220_300","z":0.6},{"Bias":3.084,"NRMSE":0.532,"Peak_exp":30.116,"Peak_rel_err":0.4939,"Peak_sim":44.988,"Peak_time_err_s":28.0,"RMSE":4.0552,"Rel_bias":0.4046,"Sensor":"Temp. Tree 1 (1.2 m)","Signal_mean":7.6227,"Simulation":"hep_220_300_ysmatched","Unit":"\u00b0C","Within_2sigma":0.096,"fds_column":"TC_F1_1_2","instrument":"TC","measured_column":"T_F1_z1.2_C","n_cond":1141,"n_valid":4,"room":"F1","series":"Hep_220_300","z":1.2},{"Bias":3.6569,"NRMSE":0.3044,"Peak_exp":57.064,"Peak_rel_err":0.186,"Peak_sim":67.678,"Peak_time_err_s":-21.0,"RMSE":4.6783,"Rel_bias":0.2379,"Sensor":"Temp. Tree 1 (1.6 m)","Signal_mean":15.37,"Simulation":"hep_220_300_ysmatched","Unit":"\u00b0C","Within_2sigma":0.056,"fds_column":"TC_F1_1_6","instrument":"TC","measured_column":"T_F1_z1.6_C","n_cond":1141,"n_valid":4,"room":"F1","series":"Hep_220_300","z":1.6},{"Bias":3.6856,"NRMSE":0.2564,"Peak_exp":60.522,"Peak_rel_err":0.158,"Peak_sim":70.084,"Peak_time_err_s":5.0,"RMSE":4.3083,"Rel_bias":0.2193,"Sensor":"Temp. Tree 1 (1.8 m)","Signal_mean":16.805,"Simulation":"hep_220_300_ysmatched","Unit":"\u00b0C","Within_2sigma":0.112,"fds_column":"TC_F1_1_8","instrument":"TC","measured_column":"T_F1_z1.8_C","n_cond":1141,"n_valid":4,"room":"F1","series":"Hep_220_300","z":1.8},{"Bias":3.5809,"NRMSE":0.2295,"Peak_exp":61.623,"Peak_rel_err":0.1463,"Peak_sim":70.638,"Peak_time_err_s":8.0,"RMSE":4.0919,"Rel_bias":0.2009,"Sensor":"Temp. Tree 1 (2.0 m)","Signal_mean":17.828,"Simulation":"hep_220_300_ysmatched","Unit":"\u00b0C","Within_2sigma":0.177,"fds_column":"TC_F1_2_0","instrument":"TC","measured_column":"T_F1_z2.0_C","n_cond":1141,"n_valid":4,"room":"F1","series":"Hep_220_300","z":2.0},{"Bias":3.4298,"NRMSE":0.2163,"Peak_exp":62.067,"Peak_rel_err":0.1543,"Peak_sim":71.642,"Peak_time_err_s":7.0,"RMSE":4.0251,"Rel_bias":0.1843,"Sensor":"Temp. Tree 1 (2.2 m)","Signal_mean":18.606,"Simulation":"hep_220_300_ysmatched","Unit":"\u00b0C","Within_2sigma":0.175,"fds_column":"TC_F1_2_2","instrument":"TC","measured_column":"T_F1_z2.2_C","n_cond":1141,"n_valid":4,"room":"F1","series":"Hep_220_300","z":2.2},{"Bias":2.7264,"NRMSE":0.1819,"Peak_exp":65.871,"Peak_rel_err":0.1048,"Peak_sim":72.775,"Peak_time_err_s":13.0,"RMSE":3.6044,"Rel_bias":0.1376,"Sensor":"Temp. Tree 1 (2.4 m)","Signal_mean":19.813,"Simulation":"hep_220_300_ysmatched","Unit":"\u00b0C","Within_2sigma":0.41,"fds_column":"TC_F1_2_4","instrument":"TC","measured_column":"T_F1_z2.4_C","n_cond":1141,"n_valid":4,"room":"F1","series":"Hep_220_300","z":2.4},{"Bias":3.7822,"NRMSE":0.2423,"Peak_exp":64.995,"Peak_rel_err":0.1675,"Peak_sim":75.883,"Peak_time_err_s":8.0,"RMSE":4.6549,"Rel_bias":0.1969,"Sensor":"Temp. Tree 1 (2.5 m)","Signal_mean":19.211,"Simulation":"hep_220_300_ysmatched","Unit":"\u00b0C","Within_2sigma":0.132,"fds_column":"TC_F1_2_5","instrument":"TC","measured_column":"T_F1_z2.5_C","n_cond":1141,"n_valid":4,"room":"F1","series":"Hep_220_300","z":2.5},{"Bias":2.1433,"NRMSE":1.4009,"Peak_exp":2.2,"Peak_rel_err":1.6877,"Peak_sim":5.913,"Peak_time_err_s":-23.0,"RMSE":2.3329,"Rel_bias":1.287,"Sensor":"Temp. Tree 2 (0.6 m)","Signal_mean":1.6653,"Simulation":"hep_220_300_ysmatched","Unit":"\u00b0C","Within_2sigma":0.0,"fds_column":"TC_F2_0_6","instrument":"TC","measured_column":"T_F2_z0.6_C","n_cond":988,"n_valid":4,"room":"F2","series":"Hep_220_300","z":0.6},{"Bias":2.7297,"NRMSE":0.7449,"Peak_exp":13.3,"Peak_rel_err":0.6455,"Peak_sim":21.886,"Peak_time_err_s":-2.0,"RMSE":3.6766,"Rel_bias":0.553,"Sensor":"Temp. Tree 2 (1.2 m)","Signal_mean":4.9358,"Simulation":"hep_220_300_ysmatched","Unit":"\u00b0C","Within_2sigma":0.001,"fds_column":"TC_F2_1_2","instrument":"TC","measured_column":"T_F2_z1.2_C","n_cond":1089,"n_valid":4,"room":"F2","series":"Hep_220_300","z":1.2},{"Bias":1.4972,"NRMSE":0.4919,"Peak_exp":18.875,"Peak_rel_err":0.5924,"Peak_sim":30.057,"Peak_time_err_s":4.0,"RMSE":4.0276,"Rel_bias":0.1829,"Sensor":"Temp. Tree 2 (1.6 m)","Signal_mean":8.1876,"Simulation":"hep_220_300_ysmatched","Unit":"\u00b0C","Within_2sigma":0.466,"fds_column":"TC_F2_1_6","instrument":"TC","measured_column":"T_F2_z1.6_C","n_cond":1116,"n_valid":4,"room":"F2","series":"Hep_220_300","z":1.6},{"Bias":1.5239,"NRMSE":0.2149,"Peak_exp":27.8,"Peak_rel_err":0.1441,"Peak_sim":31.806,"Peak_time_err_s":18.0,"RMSE":1.8808,"Rel_bias":0.1741,"Sensor":"Temp. Tree 2 (1.8 m)","Signal_mean":8.7515,"Simulation":"hep_220_300_ysmatched","Unit":"\u00b0C","Within_2sigma":0.141,"fds_column":"TC_F2_1_8","instrument":"TC","measured_column":"T_F2_z1.8_C","n_cond":1133,"n_valid":4,"room":"F2","series":"Hep_220_300","z":1.8},{"Bias":1.5793,"NRMSE":0.2006,"Peak_exp":28.98,"Peak_rel_err":0.1502,"Peak_sim":33.333,"Peak_time_err_s":-12.0,"RMSE":1.8701,"Rel_bias":0.1694,"Sensor":"Temp. Tree 2 (2.0 m)","Signal_mean":9.3249,"Simulation":"hep_220_300_ysmatched","Unit":"\u00b0C","Within_2sigma":0.121,"fds_column":"TC_F2_2_0","instrument":"TC","measured_column":"T_F2_z2.0_C","n_cond":1134,"n_valid":4,"room":"F2","series":"Hep_220_300","z":2.0},{"Bias":1.2122,"NRMSE":0.2555,"Peak_exp":27.522,"Peak_rel_err":0.3109,"Peak_sim":36.079,"Peak_time_err_s":-8.0,"RMSE":2.6365,"Rel_bias":0.1175,"Sensor":"Temp. Tree 2 (2.2 m)","Signal_mean":10.32,"Simulation":"hep_220_300_ysmatched","Unit":"\u00b0C","Within_2sigma":0.624,"fds_column":"TC_F2_2_2","instrument":"TC","measured_column":"T_F2_z2.2_C","n_cond":1141,"n_valid":4,"room":"F2","series":"Hep_220_300","z":2.2},{"Bias":0.864,"NRMSE":0.1744,"Peak_exp":34.312,"Peak_rel_err":0.1965,"Peak_sim":41.054,"Peak_time_err_s":-27.0,"RMSE":2.0954,"Rel_bias":0.0719,"Sensor":"Temp. Tree 2 (2.4 m)","Signal_mean":12.013,"Simulation":"hep_220_300_ysmatched","Unit":"\u00b0C","Within_2sigma":0.827,"fds_column":"TC_F2_2_4","instrument":"TC","measured_column":"T_F2_z2.4_C","n_cond":1141,"n_valid":4,"room":"F2","series":"Hep_220_300","z":2.4},{"Bias":1.7793,"NRMSE":0.2926,"Peak_exp":37.257,"Peak_rel_err":0.273,"Peak_sim":47.429,"Peak_time_err_s":-6.0,"RMSE":3.7155,"Rel_bias":0.1401,"Sensor":"Temp. Tree 2 (2.5 m)","Signal_mean":12.7,"Simulation":"hep_220_300_ysmatched","Unit":"\u00b0C","Within_2sigma":0.73,"fds_column":"TC_F2_2_5","instrument":"TC","measured_column":"T_F2_z2.5_C","n_cond":1141,"n_valid":4,"room":"F2","series":"Hep_220_300","z":2.5},{"Bias":0.1146,"NRMSE":0.2816,"Peak_exp":0.9218,"Peak_rel_err":0.1088,"Peak_sim":1.0221,"Peak_time_err_s":8.0,"RMSE":0.1581,"Rel_bias":0.204,"Sensor":"Extinction coefficient F2 LEM 1.5 m","Signal_mean":0.5614,"Simulation":"hep_220_300_ysmatched","Unit":"1/m","Within_2sigma":0.771,"fds_column":"LEM_LOS_F2_1_5_k","instrument":"LEM","measured_column":"k_LEM1_F2_z1.5_638nm_per_m","n_cond":1112,"n_valid":4,"room":"F2","series":"Hep_220_300","z":1.5},{"Bias":0.0614,"NRMSE":0.1376,"Peak_exp":0.7493,"Peak_rel_err":0.112,"Peak_sim":0.8333,"Peak_time_err_s":12.0,"RMSE":0.0788,"Rel_bias":0.1073,"Sensor":"Extinction coefficient F3 LEM 2.3 m","Signal_mean":0.5724,"Simulation":"hep_220_300_ysmatched","Unit":"1/m","Within_2sigma":0.973,"fds_column":"LEM_LOS_F3_2_3_k","instrument":"LEM","measured_column":"k_LEM2_F3_z2.3_638nm_per_m","n_cond":1094,"n_valid":4,"room":"F3","series":"Hep_220_300","z":2.3},{"Bias":0.0222,"NRMSE":0.0507,"Peak_exp":1.02,"Peak_rel_err":0.0305,"Peak_sim":1.0511,"Peak_time_err_s":-36.0,"RMSE":0.0341,"Rel_bias":0.033,"Sensor":"Extinction coefficient F2 LEM 2.3 m","Signal_mean":0.6723,"Simulation":"hep_220_300_ysmatched","Unit":"1/m","Within_2sigma":1.0,"fds_column":"LEM_LOS_F2_2_3_k","instrument":"LEM","measured_column":"k_LEM3_F2_z2.3_638nm_per_m","n_cond":1141,"n_valid":4,"room":"F2","series":"Hep_220_300","z":2.3},{"Bias":0.0284,"NRMSE":0.0976,"Peak_exp":1.1307,"Peak_rel_err":0.0817,"Peak_sim":1.223,"Peak_time_err_s":-115.0,"RMSE":0.0771,"Rel_bias":0.0359,"Sensor":"Extinction coefficient F1 LEM 2.3 m","Signal_mean":0.7899,"Simulation":"hep_220_300_ysmatched","Unit":"1/m","Within_2sigma":0.805,"fds_column":"LEM_LOS_F1_2_3_k","instrument":"LEM","measured_column":"k_LEM4_F1_z2.3_638nm_per_m","n_cond":1141,"n_valid":2,"room":"F1","series":"Hep_220_300","z":2.3}],"note":"in_stat: the pairs of the pooled statistic (LEM only, finite positive peaks, measured peak at or above signal_min); SICK points are co-located with LEM points","per_series":[{"delta":{"label":"extinction bias \u03b4_k, series Hep_160_075","macro":"valFdsDeltaExtSerSevenFive","source":"results/validation/fds_metrics/guide_series.csv","text":"1.15","value":1.1532043,"view":"validation"},"n":6,"series":"Hep_160_075","sigma_M":0.16786},{"delta":{"label":"extinction bias \u03b4_k, series Hep_160_150","macro":"valFdsDeltaExtSerOneFifty","source":"results/validation/fds_metrics/guide_series.csv","text":"1.05","value":1.0482134,"view":"validation"},"n":4,"series":"Hep_160_150","sigma_M":0.08},{"delta":{"label":"extinction bias \u03b4_k, series Hep_220_300","macro":"valFdsDeltaExtSerThreeHundred","source":"results/validation/fds_metrics/guide_series.csv","text":"1.08","value":1.0827578,"view":"validation"},"n":4,"series":"Hep_220_300","sigma_M":0.08}],"points":[{"exp":48.452,"group":"Temperature","in_stat":true,"instrument":"TC ceiling","room":"F1","sensor":"Plume Impingement Temperature","series":"Hep_160_075","sim":60.754,"z":null},{"exp":1.957,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (0.6 m)","series":"Hep_160_075","sim":2.4591,"z":0.6},{"exp":5.3277,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (1.2 m)","series":"Hep_160_075","sim":9.0015,"z":1.2},{"exp":22.594,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (1.6 m)","series":"Hep_160_075","sim":28.946,"z":1.6},{"exp":25.876,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (1.8 m)","series":"Hep_160_075","sim":30.068,"z":1.8},{"exp":26.709,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (2.0 m)","series":"Hep_160_075","sim":30.153,"z":2.0},{"exp":26.141,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (2.2 m)","series":"Hep_160_075","sim":30.572,"z":2.2},{"exp":28.184,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (2.4 m)","series":"Hep_160_075","sim":30.776,"z":2.4},{"exp":27.847,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (2.5 m)","series":"Hep_160_075","sim":32.977,"z":2.5},{"exp":0.2333,"group":"Temperature","in_stat":false,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (0.6 m)","series":"Hep_160_075","sim":0.981,"z":0.6},{"exp":1.9667,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (1.2 m)","series":"Hep_160_075","sim":5.044,"z":1.2},{"exp":5.3333,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (1.6 m)","series":"Hep_160_075","sim":8.5805,"z":1.6},{"exp":8.3,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (1.8 m)","series":"Hep_160_075","sim":9.9571,"z":1.8},{"exp":9.189,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (2.0 m)","series":"Hep_160_075","sim":11.124,"z":2.0},{"exp":8.7532,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (2.2 m)","series":"Hep_160_075","sim":11.614,"z":2.2},{"exp":11.493,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (2.4 m)","series":"Hep_160_075","sim":13.125,"z":2.4},{"exp":12.463,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (2.5 m)","series":"Hep_160_075","sim":17.229,"z":2.5},{"exp":0.1742,"group":"Extinction","in_stat":true,"instrument":"LEM","room":"F2","sensor":"Extinction coefficient F2 LEM 1.5 m","series":"Hep_160_075","sim":0.2844,"z":1.5},{"exp":0.3013,"group":"Extinction","in_stat":true,"instrument":"LEM","room":"F2","sensor":"Extinction coefficient F2 LEM 1.9 m","series":"Hep_160_075","sim":0.3158,"z":1.9},{"exp":0.3,"group":"Extinction","in_stat":true,"instrument":"LEM","room":"F2","sensor":"Extinction coefficient F2 LEM 2.1 m","series":"Hep_160_075","sim":0.3088,"z":2.1},{"exp":0.1626,"group":"Extinction","in_stat":true,"instrument":"LEM","room":"F3","sensor":"Extinction coefficient F3 LEM 2.3 m","series":"Hep_160_075","sim":0.1849,"z":2.3},{"exp":0.3203,"group":"Extinction","in_stat":true,"instrument":"LEM","room":"F2","sensor":"Extinction coefficient F2 LEM 2.3 m","series":"Hep_160_075","sim":0.3104,"z":2.3},{"exp":0.4604,"group":"Extinction","in_stat":true,"instrument":"LEM","room":"F1","sensor":"Extinction coefficient F1 LEM 2.3 m","series":"Hep_160_075","sim":0.5226,"z":2.3},{"exp":0.4499,"group":"Extinction","in_stat":false,"instrument":"SICK","room":"F1","sensor":"Extinction coefficient F1 SICK 2.3 m","series":"Hep_160_075","sim":0.522,"z":2.3},{"exp":0.3227,"group":"Extinction","in_stat":false,"instrument":"SICK","room":"F2","sensor":"Extinction coefficient F2 SICK 2.3 m","series":"Hep_160_075","sim":0.3294,"z":2.3},{"exp":0.1637,"group":"Extinction","in_stat":false,"instrument":"SICK","room":"F3","sensor":"Extinction coefficient F3 SICK 2.3 m","series":"Hep_160_075","sim":0.1827,"z":2.3},{"exp":24.203,"group":"Upper-layer T","in_stat":true,"instrument":"TC tree","room":"F1","sensor":"F1 dT_u","series":"Hep_160_075","sim":27.89,"z":null},{"exp":1.1507,"group":"Layer height","in_stat":true,"instrument":"TC tree","room":"F1","sensor":"F1 z_min","series":"Hep_160_075","sim":1.0847,"z":null},{"exp":8.3093,"group":"Upper-layer T","in_stat":true,"instrument":"TC tree","room":"F2","sensor":"F2 dT_u","series":"Hep_160_075","sim":10.158,"z":null},{"exp":1.1893,"group":"Layer height","in_stat":true,"instrument":"TC tree","room":"F2","sensor":"F2 z_min","series":"Hep_160_075","sim":0.98426,"z":null},{"exp":50.93,"group":"Temperature","in_stat":true,"instrument":"TC ceiling","room":"F1","sensor":"Plume Impingement Temperature","series":"Hep_160_150","sim":59.853,"z":null},{"exp":2.9789,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (0.6 m)","series":"Hep_160_150","sim":4.6685,"z":0.6},{"exp":11.929,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (1.2 m)","series":"Hep_160_150","sim":18.08,"z":1.2},{"exp":28.09,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (1.6 m)","series":"Hep_160_150","sim":34.222,"z":1.6},{"exp":30.964,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (1.8 m)","series":"Hep_160_150","sim":35.388,"z":1.8},{"exp":31.956,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (2.0 m)","series":"Hep_160_150","sim":36.164,"z":2.0},{"exp":32.085,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (2.2 m)","series":"Hep_160_150","sim":37.342,"z":2.2},{"exp":33.859,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (2.4 m)","series":"Hep_160_150","sim":38.49,"z":2.4},{"exp":33.432,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (2.5 m)","series":"Hep_160_150","sim":39.613,"z":2.5},{"exp":0.85,"group":"Temperature","in_stat":false,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (0.6 m)","series":"Hep_160_150","sim":2.5374,"z":0.6},{"exp":5.7,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (1.2 m)","series":"Hep_160_150","sim":10.429,"z":1.2},{"exp":8.5,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (1.6 m)","series":"Hep_160_150","sim":13.886,"z":1.6},{"exp":13.35,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (1.8 m)","series":"Hep_160_150","sim":14.753,"z":1.8},{"exp":14.077,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (2.0 m)","series":"Hep_160_150","sim":16.209,"z":2.0},{"exp":13.358,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (2.2 m)","series":"Hep_160_150","sim":17.851,"z":2.2},{"exp":16.721,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (2.4 m)","series":"Hep_160_150","sim":20.329,"z":2.4},{"exp":17.912,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (2.5 m)","series":"Hep_160_150","sim":23.513,"z":2.5},{"exp":0.5133,"group":"Extinction","in_stat":true,"instrument":"LEM","room":"F2","sensor":"Extinction coefficient F2 LEM 1.5 m","series":"Hep_160_150","sim":0.5644,"z":1.5},{"exp":0.4215,"group":"Extinction","in_stat":true,"instrument":"LEM","room":"F3","sensor":"Extinction coefficient F3 LEM 2.3 m","series":"Hep_160_150","sim":0.4433,"z":2.3},{"exp":0.5979,"group":"Extinction","in_stat":true,"instrument":"LEM","room":"F2","sensor":"Extinction coefficient F2 LEM 2.3 m","series":"Hep_160_150","sim":0.5875,"z":2.3},{"exp":0.7047,"group":"Extinction","in_stat":true,"instrument":"LEM","room":"F1","sensor":"Extinction coefficient F1 LEM 2.3 m","series":"Hep_160_150","sim":0.7487,"z":2.3},{"exp":0.5877,"group":"Extinction","in_stat":false,"instrument":"SICK","room":"F2","sensor":"Extinction coefficient F2 SICK 2.3 m","series":"Hep_160_150","sim":0.5912,"z":2.3},{"exp":28.872,"group":"Upper-layer T","in_stat":true,"instrument":"TC tree","room":"F1","sensor":"F1 dT_u","series":"Hep_160_150","sim":32.957,"z":null},{"exp":1.1194,"group":"Layer height","in_stat":true,"instrument":"TC tree","room":"F1","sensor":"F1 z_min","series":"Hep_160_150","sim":1.0119,"z":null},{"exp":12.43,"group":"Upper-layer T","in_stat":true,"instrument":"TC tree","room":"F2","sensor":"F2 dT_u","series":"Hep_160_150","sim":15.577,"z":null},{"exp":1.0456,"group":"Layer height","in_stat":true,"instrument":"TC tree","room":"F2","sensor":"F2 z_min","series":"Hep_160_150","sim":0.98882,"z":null},{"exp":99.609,"group":"Temperature","in_stat":true,"instrument":"TC ceiling","room":"F1","sensor":"Plume Impingement Temperature","series":"Hep_220_300","sim":121.65,"z":null},{"exp":6.0222,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (0.6 m)","series":"Hep_220_300","sim":9.8035,"z":0.6},{"exp":30.116,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (1.2 m)","series":"Hep_220_300","sim":44.988,"z":1.2},{"exp":57.064,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (1.6 m)","series":"Hep_220_300","sim":67.678,"z":1.6},{"exp":60.522,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (1.8 m)","series":"Hep_220_300","sim":70.084,"z":1.8},{"exp":61.623,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (2.0 m)","series":"Hep_220_300","sim":70.638,"z":2.0},{"exp":62.067,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (2.2 m)","series":"Hep_220_300","sim":71.642,"z":2.2},{"exp":65.871,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (2.4 m)","series":"Hep_220_300","sim":72.775,"z":2.4},{"exp":64.995,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F1","sensor":"Temp. Tree 1 (2.5 m)","series":"Hep_220_300","sim":75.883,"z":2.5},{"exp":2.2,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (0.6 m)","series":"Hep_220_300","sim":5.913,"z":0.6},{"exp":13.3,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (1.2 m)","series":"Hep_220_300","sim":21.886,"z":1.2},{"exp":18.875,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (1.6 m)","series":"Hep_220_300","sim":30.057,"z":1.6},{"exp":27.8,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (1.8 m)","series":"Hep_220_300","sim":31.806,"z":1.8},{"exp":28.98,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (2.0 m)","series":"Hep_220_300","sim":33.333,"z":2.0},{"exp":27.522,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (2.2 m)","series":"Hep_220_300","sim":36.079,"z":2.2},{"exp":34.312,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (2.4 m)","series":"Hep_220_300","sim":41.054,"z":2.4},{"exp":37.257,"group":"Temperature","in_stat":true,"instrument":"TC","room":"F2","sensor":"Temp. Tree 2 (2.5 m)","series":"Hep_220_300","sim":47.429,"z":2.5},{"exp":0.9218,"group":"Extinction","in_stat":true,"instrument":"LEM","room":"F2","sensor":"Extinction coefficient F2 LEM 1.5 m","series":"Hep_220_300","sim":1.0221,"z":1.5},{"exp":0.7493,"group":"Extinction","in_stat":true,"instrument":"LEM","room":"F3","sensor":"Extinction coefficient F3 LEM 2.3 m","series":"Hep_220_300","sim":0.8333,"z":2.3},{"exp":1.02,"group":"Extinction","in_stat":true,"instrument":"LEM","room":"F2","sensor":"Extinction coefficient F2 LEM 2.3 m","series":"Hep_220_300","sim":1.0511,"z":2.3},{"exp":1.1307,"group":"Extinction","in_stat":true,"instrument":"LEM","room":"F1","sensor":"Extinction coefficient F1 LEM 2.3 m","series":"Hep_220_300","sim":1.223,"z":2.3},{"exp":55.348,"group":"Upper-layer T","in_stat":true,"instrument":"TC tree","room":"F1","sensor":"F1 dT_u","series":"Hep_220_300","sim":64.225,"z":null},{"exp":1.0368,"group":"Layer height","in_stat":true,"instrument":"TC tree","room":"F1","sensor":"F1 z_min","series":"Hep_220_300","sim":0.96896,"z":null},{"exp":25.698,"group":"Upper-layer T","in_stat":true,"instrument":"TC tree","room":"F2","sensor":"F2 dT_u","series":"Hep_220_300","sim":32.238,"z":null},{"exp":1.0808,"group":"Layer height","in_stat":true,"instrument":"TC tree","room":"F2","sensor":"F2 z_min","series":"Hep_220_300","sim":0.98185,"z":null}],"pooled":[{"delta":{"label":"bias factor \u03b4 (Temperature)","macro":"valFdsDeltaTemperature","source":"results/validation/fds_metrics/guide_pooled.csv","text":"1.34","value":1.3350916,"view":"validation"},"floored":false,"group":"Temperature","n":49,"sigma_E":{"label":"experimental \u03c3_E (Temperature)","macro":"valFdsSigmaETemperature","source":"results/validation/fds_metrics/guide_pooled.csv","text":"0.05","value":0.05,"view":"validation"},"sigma_M":{"label":"model \u03c3_M (Temperature)","macro":"valFdsSigmaMTemperature","source":"results/validation/fds_metrics/guide_pooled.csv","text":"0.19","value":0.19142677,"view":"validation"}},{"delta":{"label":"bias factor \u03b4 (Upper-layer T)","macro":"valFdsDeltaUpperLayerT","source":"results/validation/fds_metrics/guide_pooled.csv","text":"1.20","value":1.1964549,"view":"validation"},"floored":true,"group":"Upper-layer T","n":6,"sigma_E":{"label":"experimental \u03c3_E (Upper-layer T)","macro":"valFdsSigmaEUpperLayerT","source":"results/validation/fds_metrics/guide_pooled.csv","text":"0.05","value":0.05,"view":"validation"},"sigma_M":{"label":"model \u03c3_M (Upper-layer T)","macro":"valFdsSigmaMUpperLayerT","source":"results/validation/fds_metrics/guide_pooled.csv","text":"0.05","value":0.05,"view":"validation"}},{"delta":{"label":"bias factor \u03b4 (Layer height)","macro":"valFdsDeltaLayerHeight","source":"results/validation/fds_metrics/guide_pooled.csv","text":"0.91","value":0.90956081,"view":"validation"},"floored":true,"group":"Layer height","n":6,"sigma_E":{"label":"experimental \u03c3_E (Layer height)","macro":"valFdsSigmaELayerHeight","source":"results/validation/fds_metrics/guide_pooled.csv","text":"0.05","value":0.05,"view":"validation"},"sigma_M":{"label":"model \u03c3_M (Layer height)","macro":"valFdsSigmaMLayerHeight","source":"results/validation/fds_metrics/guide_pooled.csv","text":"0.05","value":0.05,"view":"validation"}},{"delta":{"label":"bias factor \u03b4 (Extinction)","macro":"valFdsDeltaExtinction","source":"results/validation/fds_metrics/guide_pooled.csv","text":"1.10","value":1.0984948,"view":"validation"},"floored":false,"group":"Extinction","n":14,"sigma_E":{"label":"experimental \u03c3_E (Extinction)","macro":"valFdsSigmaEExtinction","source":"results/validation/fds_metrics/guide_pooled.csv","text":"0.08","value":0.08,"view":"validation"},"sigma_M":{"label":"model \u03c3_M (Extinction)","macro":"valFdsSigmaMExtinction","source":"results/validation/fds_metrics/guide_pooled.csv","text":"0.10","value":0.095349638,"view":"validation"}}],"schema":1,"sigma_E":{"Extinction":0.08,"Layer height":0.05,"Temperature":0.05,"Upper-layer T":0.05},"signal_min":{"Extinction":0.02,"Layer height":0.0,"Temperature":1.0,"Upper-layer T":1.0},"source":["results/validation/fds_metrics/_Simulation_Comparison_<series>_ysmatched/metrics_report.csv","results/validation/fds_metrics/_Simulation_Comparison_<series>_ysmatched/layer_metrics.csv","results/validation/fds_metrics/guide_pooled.csv","results/validation/fds_metrics/guide_series.csv"]}
