! FDS input deck -- Hasenheide reproduction package. CHID is set in the HEAD namelist below.

! --- User section (hand-edited) ---

&DEVC XYZ=0,0,0, ID='RTE SOURCE CORRECTION FACTOR', QUANTITY='RTE SOURCE CORRECTION FACTOR' /




! --- Generated section ---

&HEAD CHID='hep_160_075_dx12', TITLE='Leipzig Hasenheide - Light Extinction in Fire Smoke'/
&TIME T_END=900.0/
&DUMP DT_BNDF=10.0, DT_DEVC=1.0, DT_HRR=1.0, DT_ISOF=10.0, DT_RESTART=300.0, DT_SLCF=10.0, DT_SL3D=5.0, NFRAMES=900, MASS_FILE=.TRUE./
&MISC HUMIDITY=76.3, P_INF=9.966E+4, TMPA=11.6, SIMULATION_MODE='LES'/

&MESH ID='Near-Field-01', IJK=108,100,40, XB=1.4,2.75,1.5,2.75,0.0,0.5, MPI_PROCESS=0/
&MESH ID='Near-Field-02', IJK=108,100,40, XB=1.4,2.75,1.5,2.75,0.5,1.0, MPI_PROCESS=1/
&MESH ID='Near-Field-03', IJK=108,100,40, XB=1.4,2.75,1.5,2.75,1.0,1.5, MPI_PROCESS=2/
&MESH ID='Near-Field-04', IJK=108,100,40, XB=1.4,2.75,1.5,2.75,1.5,2.0, MPI_PROCESS=3/
&MESH ID='Near-Field-05', IJK=108,100,44, XB=1.4,2.75,1.5,2.75,2.0,2.55, MPI_PROCESS=4/
&MESH ID='F1-01', IJK=56,60,102, XB=0.0,1.4,0.0,1.5,0.0,2.55, MPI_PROCESS=5/
&MESH ID='F1-02', IJK=54,60,102, XB=1.4,2.75,0.0,1.5,0.0,2.55, MPI_PROCESS=6/
&MESH ID='F1-03', IJK=60,60,102, XB=2.75,4.25,0.0,1.5,0.0,2.55, MPI_PROCESS=7/
&MESH ID='F1-04', IJK=56,50,102, XB=0.0,1.4,1.5,2.75,0.0,2.55, MPI_PROCESS=8/
&MESH ID='F1-05', IJK=60,50,102, XB=2.75,4.25,1.5,2.75,0.0,2.55, MPI_PROCESS=9/
&MESH ID='F1-06', IJK=56,66,102, XB=0.0,1.4,2.75,4.4,0.0,2.55, MPI_PROCESS=10/
&MESH ID='F1-07', IJK=54,66,102, XB=1.4,2.75,2.75,4.4,0.0,2.55, MPI_PROCESS=11/
&MESH ID='F1-08', IJK=60,66,102, XB=2.75,4.25,2.75,4.4,0.0,2.55, MPI_PROCESS=12/
&MESH ID='F2-01', IJK=36,132,102, XB=0.0,0.9,4.4,7.7,0.0,2.55, MPI_PROCESS=13/
&MESH ID='F2-02', IJK=38,132,102, XB=0.9,1.85,4.4,7.7,0.0,2.55, MPI_PROCESS=14/
&MESH ID='F2-03', IJK=36,132,102, XB=1.85,2.75,4.4,7.7,0.0,2.55, MPI_PROCESS=15/
&MESH ID='F2-04', IJK=38,132,102, XB=2.75,3.7,4.4,7.7,0.0,2.55, MPI_PROCESS=16/
&MESH ID='F2-05', IJK=36,132,102, XB=3.7,4.6,4.4,7.7,0.0,2.55, MPI_PROCESS=17/
&MESH ID='FC', IJK=42,140,102, XB=0.0,1.05,7.7,11.2,0.0,2.55, MPI_PROCESS=18/
&MESH ID='F3-01', IJK=36,132,102, XB=0.0,0.9,11.2,14.5,0.0,2.55, MPI_PROCESS=19/
&MESH ID='F3-02', IJK=38,132,102, XB=0.9,1.85,11.2,14.5,0.0,2.55, MPI_PROCESS=20/
&MESH ID='F3-03', IJK=36,132,102, XB=1.85,2.75,11.2,14.5,0.0,2.55, MPI_PROCESS=21/
&MESH ID='F3-04', IJK=38,132,102, XB=2.75,3.7,11.2,14.5,0.0,2.55, MPI_PROCESS=22/
&MESH ID='F3-05', IJK=36,132,102, XB=3.7,4.6,11.2,14.5,0.0,2.55, MPI_PROCESS=23/

&ZONE ID='Zone1', XYZ=0.0,0.0,0.0, LEAK_AREA=0.035, LEAK_PRESSURE_EXPONENT=0.65, LEAK_REFERENCE_PRESSURE=50.0/

&SPEC ID='SOOT', MASS_EXTINCTION_COEFFICIENT=7566/

&REAC ID='FDS6 N-HEPTANE',
      FYI='FDS6 Predefined',
      FUEL='N-HEPTANE',
      CO_YIELD=0.01,
      SOOT_YIELD=0.0328,
      HEAT_OF_COMBUSTION=4.1345E+04,
      RADIATIVE_FRACTION=0.4/

&CTRL ID='Act_SD_F2_Hes', INPUT_ID='SD_F2_Hes', FUNCTION_TYPE='ANY' /
&CTRL ID='Act_SD_F2_P1', INPUT_ID='SD_F2_P1', FUNCTION_TYPE='ANY' /
&CTRL ID='Act_SD_F2_P2', INPUT_ID='SD_F2_P2', FUNCTION_TYPE='ANY' /
&CTRL ID='Act_SD_F3_Hes', INPUT_ID='SD_F3_Hes', FUNCTION_TYPE='ANY' /
&CTRL ID='Act_SD_F3_P1', INPUT_ID='SD_F3_P1', FUNCTION_TYPE='ANY' /
&CTRL ID='Act_SD_F3_P2', INPUT_ID='SD_F3_P2', FUNCTION_TYPE='ANY' /
&CTRL ID='Act_SD_FC_Hes', INPUT_ID='SD_FC_Hes', FUNCTION_TYPE='ANY' /
&CTRL ID='Act_SD_FC_P1', INPUT_ID='SD_FC_P1', FUNCTION_TYPE='ANY' /
&CTRL ID='Act_SD_FC_P2', INPUT_ID='SD_FC_P2', FUNCTION_TYPE='ANY' /
&PROP ID='Heskestad Ionization', QUANTITY='CHAMBER OBSCURATION', LENGTH=1.8/
&PROP ID='Optical Smoke Detector P1',
      QUANTITY='CHAMBER OBSCURATION',
      ALPHA_E=1.8,
      BETA_E=-1.0,
      ALPHA_C=1.0,
      BETA_C=-0.8/
&PROP ID='Optical Smoke Detector P2',
      QUANTITY='CHAMBER OBSCURATION',
      ALPHA_E=1.8,
      BETA_E=-0.8,
      ALPHA_C=0.8,
      BETA_C=-0.8/
&DEVC ID='TC_Ceiling_F1', QUANTITY='THERMOCOUPLE', XYZ=2.0625,2.1375,2.54/
&DEVC ID='TC_Ceiling_F3', QUANTITY='THERMOCOUPLE', XYZ=2.275,12.925,2.54/
&DEVC ID='TC_F1_0_6', QUANTITY='THERMOCOUPLE', XYZ=3.65,0.5,0.6/
&DEVC ID='TC_F1_1_2', QUANTITY='THERMOCOUPLE', XYZ=3.65,0.5,1.2/
&DEVC ID='TC_F1_1_6', QUANTITY='THERMOCOUPLE', XYZ=3.65,0.5,1.6/
&DEVC ID='TC_F1_1_8', QUANTITY='THERMOCOUPLE', XYZ=3.65,0.5,1.8/
&DEVC ID='TC_F1_2_0', QUANTITY='THERMOCOUPLE', XYZ=3.65,0.5,2.0/
&DEVC ID='TC_F1_2_2', QUANTITY='THERMOCOUPLE', XYZ=3.65,0.5,2.2/
&DEVC ID='TC_F1_2_4', QUANTITY='THERMOCOUPLE', XYZ=3.65,0.5,2.4/
&DEVC ID='TC_F1_2_5', QUANTITY='THERMOCOUPLE', XYZ=3.65,0.5,2.5/
&DEVC ID='TC_F2_0_6', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,0.6/
&DEVC ID='TC_F2_1_2', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,1.2/
&DEVC ID='TC_F2_1_6', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,1.6/
&DEVC ID='TC_F2_1_8', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,1.8/
&DEVC ID='TC_F2_2_0', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,2.0/
&DEVC ID='TC_F2_2_2', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,2.2/
&DEVC ID='TC_F2_2_4', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,2.4/
&DEVC ID='TC_F2_2_5', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,2.5/
&DEVC ID='TC_F3_0_6', QUANTITY='THERMOCOUPLE', XYZ=2.275,12.925,0.6/
&DEVC ID='TC_F3_1_2', QUANTITY='THERMOCOUPLE', XYZ=2.275,12.925,1.2/
&DEVC ID='TC_F3_1_6', QUANTITY='THERMOCOUPLE', XYZ=2.275,12.925,1.6/
&DEVC ID='TC_F3_1_8', QUANTITY='THERMOCOUPLE', XYZ=2.275,12.925,1.8/
&DEVC ID='TC_F3_2_0', QUANTITY='THERMOCOUPLE', XYZ=2.275,12.925,2.0/
&DEVC ID='TC_F3_2_2', QUANTITY='THERMOCOUPLE', XYZ=2.275,12.925,2.2/
&DEVC ID='TC_F3_2_4', QUANTITY='THERMOCOUPLE', XYZ=2.275,12.925,2.4/
&DEVC ID='TC_F3_2_5', QUANTITY='THERMOCOUPLE', XYZ=2.275,12.925,2.5/
&DEVC ID='EXT_DEVC_F1_2_3', QUANTITY='EXTINCTION COEFFICIENT', XYZ=3.15,3.725,2.3/
&DEVC ID='EXT_DEVC_F2_1_5', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.275,6.275,1.5/
&DEVC ID='EXT_DEVC_F2_1_9', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.275,6.275,1.9/
&DEVC ID='EXT_DEVC_F2_2_1', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.275,6.275,2.1/
&DEVC ID='EXT_DEVC_F2_2_3', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.275,6.325,2.3/
&DEVC ID='EXT_DEVC_F3_2_3', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.275,12.775,2.3/
Line-of-sight PATH OBSCURATION beams. LEM: straight 0.81 m beam centred on the
as-built LEM point above (ascending x, unaffected by the descending #16338 bug).
SICK: straight 0.80 m single-pass beam over the transmitter-reflector column
(the 2x0.80 m double pass cancels: k = -ln(1 - OBS/100)/0.80). Post-process all
as k = -ln(1 - OBS/100)/L. The point EXT_DEVC above are retained as cross-check.
&DEVC ID='LEM_LOS_F1_2_3', QUANTITY='PATH OBSCURATION', XB=2.745,3.555,3.725,3.725,2.3,2.3/
&DEVC ID='LEM_LOS_F2_1_5', QUANTITY='PATH OBSCURATION', XB=1.870,2.680,6.275,6.275,1.5,1.5/
&DEVC ID='LEM_LOS_F2_1_9', QUANTITY='PATH OBSCURATION', XB=1.870,2.680,6.275,6.275,1.9,1.9/
&DEVC ID='LEM_LOS_F2_2_1', QUANTITY='PATH OBSCURATION', XB=1.870,2.680,6.275,6.275,2.1,2.1/
&DEVC ID='LEM_LOS_F2_2_3', QUANTITY='PATH OBSCURATION', XB=1.870,2.680,6.325,6.325,2.3,2.3/
&DEVC ID='LEM_LOS_F3_2_3', QUANTITY='PATH OBSCURATION', XB=1.870,2.680,12.775,12.775,2.3,2.3/
&DEVC ID='SICK_LOS_F1', QUANTITY='PATH OBSCURATION', XB=2.780,3.580,3.525,3.525,2.285,2.285/
&DEVC ID='SICK_LOS_F2', QUANTITY='PATH OBSCURATION', XB=1.875,2.675,5.340,5.340,2.315,2.315/
&DEVC ID='SICK_LOS_F3', QUANTITY='PATH OBSCURATION', XB=1.860,2.660,13.095,13.095,2.255,2.255/
&DEVC ID='SD_F2_EXT', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.125,6.0,2.51/
&DEVC ID='SD_F2_Hes', PROP_ID='Heskestad Ionization', XYZ=2.125,6.0,2.51/
&DEVC ID='SD_F2_P1', PROP_ID='Optical Smoke Detector P1', XYZ=2.125,6.0,2.51/
&DEVC ID='SD_F2_P2', PROP_ID='Optical Smoke Detector P2', XYZ=2.125,6.0,2.51/
&DEVC ID='SD_FC_EXT', QUANTITY='EXTINCTION COEFFICIENT', XYZ=0.55,9.45,2.51/
&DEVC ID='SD_FC_Hes', PROP_ID='Heskestad Ionization', XYZ=0.55,9.45,2.51/
&DEVC ID='SD_FC_P1', PROP_ID='Optical Smoke Detector P1', XYZ=0.55,9.45,2.51/
&DEVC ID='SD_FC_P2', PROP_ID='Optical Smoke Detector P2', XYZ=0.55,9.45,2.51/
&DEVC ID='SD_F3_EXT', QUANTITY='EXTINCTION COEFFICIENT', XYZ=2.275,12.925,2.51/
&DEVC ID='SD_F3_Hes', PROP_ID='Heskestad Ionization', XYZ=2.275,12.925,2.51/
&DEVC ID='SD_F3_P1', PROP_ID='Optical Smoke Detector P1', XYZ=2.275,12.925,2.51/
&DEVC ID='SD_F3_P2', PROP_ID='Optical Smoke Detector P2', XYZ=2.275,12.925,2.51/
&DEVC ID='TEMP_TREE_1', QUANTITY='TEMPERATURE', TIME_HISTORY=.TRUE., XBP=3.65,3.65,0.5,0.5,0.01,2.54, POINTS=100/
&DEVC ID='TC_TREE_1', QUANTITY='THERMOCOUPLE', TIME_HISTORY=.TRUE., XBP=3.65,3.65,0.5,0.5,0.01,2.54, POINTS=100/
&DEVC ID='TEMP_TREE_2', QUANTITY='TEMPERATURE', TIME_HISTORY=.TRUE., XBP=2.225,2.225,5.9,5.9,0.01,2.54, POINTS=100/
&DEVC ID='TC_TREE_2', QUANTITY='THERMOCOUPLE', TIME_HISTORY=.TRUE., XBP=2.225,2.225,5.9,5.9,0.01,2.54, POINTS=100/
&DEVC ID='TEMP_TREE_3', QUANTITY='TEMPERATURE', TIME_HISTORY=.TRUE., XBP=2.275,2.275,12.925,12.925,0.01,2.54, POINTS=100/
&DEVC ID='TC_TREE_3', QUANTITY='THERMOCOUPLE', TIME_HISTORY=.TRUE., XBP=2.275,2.275,12.925,12.925,0.01,2.54, POINTS=100/
&DEVC ID='EXT_TREE_F1', QUANTITY='EXTINCTION COEFFICIENT', TIME_HISTORY=.TRUE., XBP=3.15,3.15,3.725,3.725,0.01,2.54, POINTS=100/
&DEVC ID='EXT_TREE_F2', QUANTITY='EXTINCTION COEFFICIENT', TIME_HISTORY=.TRUE., XBP=2.275,2.275,6.275,6.275,0.01,2.54, POINTS=100/
&DEVC ID='EXT_TREE_F3', QUANTITY='EXTINCTION COEFFICIENT', TIME_HISTORY=.TRUE., XBP=2.275,2.275,12.775,12.775,0.01,2.54, POINTS=100/

&MATL ID='BRICK',
      FYI='Building brick, common, sfpe handbook of fire protection engineering 5th edition table a.28',
      SPECIFIC_HEAT=0.84,
      CONDUCTIVITY=0.69,
      DENSITY=1600.0/
&MATL ID='CALCIUM SILICATE',
      FYI='NBSIR 88-3752 - NBS Multi-Room Validation',
      SPECIFIC_HEAT_RAMP='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP',
      CONDUCTIVITY=0.12,
      DENSITY=720.0,
      EMISSIVITY=0.83/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=20.0, F=1.25/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=200.0, F=1.25/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=300.0, F=1.33/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=600.0, F=1.55/
&MATL ID='STEEL',
      FYI='Drysdale, Intro to Fire Dynamics - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=0.46,
      CONDUCTIVITY=45.8,
      DENSITY=7850.0/
&MATL ID='GLASS',
      FYI='Glass, plate, sfpe handbook of fire protection engineering 5th edition table a.28',
      SPECIFIC_HEAT=0.84,
      CONDUCTIVITY=0.78,
      DENSITY=2700.0/
&MATL ID='WOOD',
      FYI='Fir, sfpe handbook of fire protection engineering 5th edition table a.28',
      SPECIFIC_HEAT=2.72,
      CONDUCTIVITY=0.11,
      DENSITY=420.0/
&MATL ID='GYPSUM',
      FYI='NBSIR 88-3752 - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=1.09,
      CONDUCTIVITY=0.17,
      DENSITY=930.0/

&SURF ID='WALL',
      RGB=255,255,204,
      DEFAULT=.TRUE.,
      LEAK_PATH=1,0,
      MATL_ID(1,1)='GYPSUM',
      MATL_ID(2,1)='BRICK',
      MATL_MASS_FRACTION(1,1)=1.0,
      MATL_MASS_FRACTION(2,1)=1.0,
      THICKNESS(1:2)=0.015,0.2/
&SURF ID='GLASS',
      RGB=173,216,230,
      MATL_ID(1,1)='GLASS',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.004/
&SURF ID='SCALE',
      RGB=200,200,200,
      MATL_ID(1,1)='CALCIUM SILICATE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.05/
&SURF ID='PAN',
      RGB=0,0,153,
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3/
&SURF ID='FLOOR',
      RGB=255,204,153,
      LEAK_PATH=1,0,
      MATL_ID(1,1)='WOOD',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03/
&SURF ID='CEILING',
      COLOR='GRAY 80',
      LEAK_PATH=1,0,
      MATL_ID(1,1)='GYPSUM',
      MATL_ID(2,1)='WOOD',
      MATL_MASS_FRACTION(1,1)=1.0,
      MATL_MASS_FRACTION(2,1)=1.0,
      THICKNESS(1:2)=5.0E-3,0.03/
&SURF ID='HEPTANE_160_075',
      COLOR='RED',
      HRRPUA=44.44,
      RAMP_Q='HEPTANE_160_075_RAMP_Q',
      TMP_FRONT=100.0,
      RAMP_T='HEPTANE_160_075_RAMP_T'/
&RAMP ID='HEPTANE_160_075_RAMP_T', T=185.0, F=1.0/
&RAMP ID='HEPTANE_160_075_RAMP_T', T=245.0, F=0.2/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=0.0, F=0.0000/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=1.0, F=3.2718/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=5.75, F=6.4729/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=10.5, F=9.0097/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=15.25, F=10.0064/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=20.0, F=10.7312/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=24.75, F=12.6238/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=29.5, F=13.9728/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=34.25, F=14.0029/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=39.0, F=14.3653/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=43.75, F=14.6069/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=48.5, F=14.9895/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=53.25, F=15.1204/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=58.0, F=15.3821/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=62.67, F=14.9895/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=67.33, F=14.9693/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=72.0, F=14.2144/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=76.9, F=14.3855/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=81.8, F=14.5063/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=86.7, F=14.9090/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=91.6, F=15.3116/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=96.5, F=15.7647/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=101.4, F=16.5297/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=106.3, F=17.2344/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=111.2, F=17.9794/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=116.1, F=18.5029/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=121.0, F=18.9356/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=122.0, F=18.8047/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=126.38, F=19.0262/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=130.75, F=19.3886/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=135.12, F=20.0430/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=139.5, F=21.2509/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=143.88, F=22.9623/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=148.25, F=24.7744/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=152.62, F=26.0629/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=157.0, F=26.4254/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=161.61, F=25.2274/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=166.21, F=23.4758/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=170.82, F=21.2812/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=175.42, F=19.4591/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=180.03, F=17.2646/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=184.64, F=14.4056/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=189.24, F=0.0000/

&OBST ID='Load_cell', XB=1.8,2.35,1.9,2.35,0.0,0.15, SURF_ID='SCALE'/ 
&OBST ID='Fire_pan_00', XB=2.0,2.15,2.05,2.2,0.2,0.2, SURF_IDS='HEPTANE_160_075','PAN','PAN'/ 
&OBST ID='Fire_pan_01', XB=2.0,2.0,2.05,2.2,0.2,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_02', XB=2.0,2.15,2.2,2.2,0.2,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_03', XB=2.15,2.15,2.05,2.2,0.2,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_04', XB=2.0,2.15,2.05,2.05,0.2,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_05', XB=1.975,2.0,2.025,2.05,0.15,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_06', XB=1.975,2.0,2.2,2.225,0.15,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_07', XB=2.15,2.175,2.2,2.225,0.15,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_08', XB=2.15,2.175,2.025,2.05,0.15,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_09', XB=2.0,2.15,2.025,2.05,0.3,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_10', XB=1.975,2.0,2.05,2.2,0.3,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_11', XB=2.0,2.15,2.2,2.225,0.3,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_12', XB=2.15,2.175,2.05,2.2,0.3,0.3, SURF_ID='PAN'/ 
&OBST ID='Wall_01', XB=0.0,0.45,4.4,4.8,0.0,2.55/ 
&OBST ID='Wall_02', XB=0.0,0.45,14.1,14.5,0.0,2.55/ 
&OBST ID='Wall_03', XB=0.0,1.05,7.7,7.85,0.0,2.55/ 
&OBST ID='Wall_04', XB=0.0,1.05,11.05,11.2,0.0,2.55/ 
&OBST ID='Wall_05', XB=0.0,4.6,4.2,4.4,0.0,2.55/ 
&OBST ID='Wall_06', XB=4.15,4.25,0.0,4.2,0.0,2.55/ 
&OBST ID='Wall_07', XB=4.5,4.6,4.4,7.7,0.0,2.55/ 
&OBST ID='Wall_08', XB=4.5,4.6,11.2,14.5,0.0,2.55/ 
&OBST ID='Window_F1', XB=4.24,4.25,1.36,2.65,0.92,2.14, SURF_ID='GLASS', PERMIT_HOLE=.FALSE./ 
&OBST ID='Window_F2', XB=4.59,4.6,5.4,6.69,0.92,2.14, SURF_ID='GLASS', PERMIT_HOLE=.FALSE./ 
&OBST ID='Window_F3', XB=4.59,4.6,12.22,13.55,0.92,2.23, SURF_ID='GLASS', PERMIT_HOLE=.FALSE./ 

&HOLE ID='Door_F1-F2', XB=0.82,1.65,4.15,4.45,-0.05,1.97/ 
&HOLE ID='Door_F2-FC', XB=0.13,0.95,7.65,7.9,-0.05,1.97/ 
&HOLE ID='Door_FC-F3', XB=0.11,0.95,11.0,11.25,-0.05,1.97/ 
&HOLE ID='Window_F1', XB=4.1,4.25,1.36,2.65,0.92,2.14/ 
&HOLE ID='Window_F2', XB=4.45,4.6,5.4,6.69,0.92,2.14/ 
&HOLE ID='Window_F3', XB=4.45,4.6,12.22,13.55,0.92,2.23/ 

&VENT ID='Floor', SURF_ID='FLOOR', XB=0.0,4.6,0.0,14.5,0.0,0.0/ 
&VENT ID='Ceiling', SURF_ID='CEILING', XB=0.0,4.6,0.0,14.5,2.55,2.55/ 
Windows are closed by the thin GLASS OBSTs (Window_F1/F2/F3, PERMIT_HOLE=.FALSE.);
the former SURF_ID='OPEN' VENTs here were fully occluded by that glass and removed.

&BNDF QUANTITY='GAS TEMPERATURE'/
&BNDF QUANTITY='WALL TEMPERATURE'/

&SLCF QUANTITY='TEMPERATURE', ID='T_x=0_55', PBX=0.55/
&SLCF QUANTITY='TEMPERATURE', ID='T_x=1_25', PBX=1.25/
&SLCF QUANTITY='TEMPERATURE', ID='T_x=2_075', PBX=2.075/
&SLCF QUANTITY='TEMPERATURE', ID='T_x=2_25', PBX=2.25/
&SLCF QUANTITY='TEMPERATURE', ID='T_y=2_125', PBY=2.125/
&SLCF QUANTITY='TEMPERATURE', ID='T_y=6_05', PBY=6.05/
&SLCF QUANTITY='TEMPERATURE', ID='T_y=7_00', PBY=7.0/
&SLCF QUANTITY='TEMPERATURE', ID='T_y=12_5', PBY=12.5/
&SLCF QUANTITY='TEMPERATURE', ID='T_z=1_00', PBZ=1.0/
&SLCF QUANTITY='TEMPERATURE', ID='T_z=1_50', PBZ=1.5/
&SLCF QUANTITY='TEMPERATURE', ID='T_z=2_00', PBZ=2.0/
&SLCF QUANTITY='TEMPERATURE', ID='T_z=2_50', PBZ=2.5/
&SLCF QUANTITY='EXTINCTION COEFFICIENT', ID='K_x=0_55', PBX=0.55/
&SLCF QUANTITY='EXTINCTION COEFFICIENT', ID='K_x=1_25', PBX=1.25/
&SLCF QUANTITY='EXTINCTION COEFFICIENT', ID='K_x=2_075', PBX=2.075/
&SLCF QUANTITY='EXTINCTION COEFFICIENT', ID='K_x=2_25', PBX=2.25/
&SLCF QUANTITY='EXTINCTION COEFFICIENT', ID='K_y=2_125', PBY=2.125/
&SLCF QUANTITY='EXTINCTION COEFFICIENT', ID='K_y=6_05', PBY=6.05/
&SLCF QUANTITY='EXTINCTION COEFFICIENT', ID='K_y=7_00', PBY=7.0/
&SLCF QUANTITY='EXTINCTION COEFFICIENT', ID='K_y=12_5', PBY=12.5/
&SLCF QUANTITY='EXTINCTION COEFFICIENT', ID='K_z=1_00', PBZ=1.0/
&SLCF QUANTITY='EXTINCTION COEFFICIENT', ID='K_z=1_50', PBZ=1.5/
&SLCF QUANTITY='EXTINCTION COEFFICIENT', ID='K_z=2_00', PBZ=2.0/
&SLCF QUANTITY='EXTINCTION COEFFICIENT', ID='K_z=2_50', PBZ=2.5/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., ID='VEL_x=0_55', PBX=0.55/
&SLCF QUANTITY='VELOCITY', VECTOR=.TRUE., ID='VEL_x=1_25', PBX=1.25/
&SLCF QUANTITY='TEMPERATURE', VECTOR=.TRUE., CELL_CENTERED=.TRUE., ID='3D-TEMP', XB=0.0,4.6,0.0,14.5,0.0,2.55/
&SLCF QUANTITY='EXTINCTION COEFFICIENT', VECTOR=.TRUE., CELL_CENTERED=.TRUE., ID='3D-EXT', XB=0.0,4.6,0.0,14.5,0.0,2.55/


&TAIL /
